<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>HVAC Chilled Water Toolkit</title>
  <style>
    :root {
      --bg: #eef3f6;
      --card: #ffffff;
      --text: #17212b;
      --muted: #5d6b78;
      --primary: #1f6f8b;
      --primary-dark: #15536a;
      --warn: #8b5e1f;
      --bad: #8b1f1f;
      --border: #d7e1e7;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      font-family: Arial, Helvetica, sans-serif;
      background: var(--bg);
      color: var(--text);
    }

    header {
      background: linear-gradient(135deg, var(--primary), var(--primary-dark));
      color: white;
      padding: 22px 16px;
      text-align: center;
    }

    header h1 {
      margin: 0;
      font-size: 1.45rem;
    }

    header p {
      margin: 8px 0 0;
      opacity: 0.9;
      font-size: 0.95rem;
    }

    nav {
      display: grid;
      grid-template-columns: repeat(3, 1fr);
      gap: 8px;
      padding: 10px;
      background: #dfe9ee;
      position: sticky;
      top: 0;
      z-index: 10;
    }

    nav button {
      border: 1px solid var(--border);
      background: white;
      border-radius: 12px;
      padding: 10px 6px;
      font-weight: bold;
      color: var(--text);
      cursor: pointer;
      font-size: 0.9rem;
    }

    nav button.active {
      background: var(--primary);
      color: white;
      border-color: var(--primary);
    }

    main {
      max-width: 900px;
      margin: 0 auto;
      padding: 14px;
    }

    section { display: none; }
    section.active { display: block; }

    .card {
      background: var(--card);
      border: 1px solid var(--border);
      border-radius: 18px;
      padding: 18px;
      margin-bottom: 16px;
      box-shadow: 0 8px 22px rgba(0,0,0,0.05);
    }

    h2 {
      margin: 0 0 12px;
      font-size: 1.25rem;
    }

    h3 { margin-bottom: 8px; }

    label {
      display: block;
      font-weight: bold;
      margin: 12px 0 6px;
    }

    input, select {
      width: 100%;
      padding: 13px;
      border-radius: 12px;
      border: 1px solid var(--border);
      font-size: 1rem;
      background: white;
    }

    input[type="range"] {
      padding: 0;
      accent-color: var(--primary);
    }

    .row {
      display: grid;
      grid-template-columns: 1fr;
      gap: 12px;
    }

    @media (min-width: 700px) {
      .row { grid-template-columns: repeat(3, 1fr); }
      nav { grid-template-columns: repeat(8, 1fr); }
    }

    .calc-btn {
      width: 100%;
      margin-top: 16px;
      padding: 14px;
      border: none;
      border-radius: 14px;
      background: var(--primary);
      color: white;
      font-weight: bold;
      font-size: 1rem;
      cursor: pointer;
    }

    .calc-btn:hover { background: var(--primary-dark); }

    .result {
      margin-top: 16px;
      padding: 16px;
      border-radius: 14px;
      background: #e8f3f8;
      border: 1px solid #c8e1ec;
    }

    .result strong {
      display: block;
      font-size: 1.5rem;
      margin-bottom: 6px;
      word-break: break-word;
    }

    .note {
      color: var(--muted);
      line-height: 1.45;
    }

    .warning { color: var(--warn); font-weight: bold; }
    .bad { color: var(--bad); font-weight: bold; }

    .guide-item {
      border-top: 1px solid var(--border);
      padding-top: 12px;
      margin-top: 12px;
    }

    .guide-item:first-child {
      border-top: none;
      padding-top: 0;
      margin-top: 0;
    }

    footer {
      text-align: center;
      padding: 18px;
      color: var(--muted);
      font-size: 0.85rem;
    }
  </style>
</head>
<body>
  <header>
    <h1>HVAC Chilled Water Toolkit</h1>
    <p>Field calculators and converters for chilled water systems</p>
  </header>

  <nav>
    <button class="active" onclick="showTab('cooling', this)">Cooling</button>
    <button onclick="showTab('flow', this)">Flow</button>
    <button onclick="showTab('pipe', this)">Pipe</button>
    <button onclick="showTab('pump', this)">Pump</button>
    <button onclick="showTab('glycol', this)">Glycol</button>
    <button onclick="showTab('converter', this)">Convert</button>
    <button onclick="showTab('cable', this)">Cable</button>
    <button onclick="showTab('guide', this)">Guide</button>
  </nav>

  <main>
    <section id="cooling" class="active">
      <div class="card">
        <h2>Cooling Capacity Calculator</h2>
        <p class="note">Formula: kW = Flow L/s × 4.187 × ΔT</p>
        <div class="row">
          <div><label>Flow rate (L/s)</label><input id="coolingFlow" type="number" step="any" placeholder="e.g. 12.5" /></div>
          <div><label>Flow temperature (°C)</label><input id="coolingFlowTemp" type="number" step="any" placeholder="e.g. 6" /></div>
          <div><label>Return temperature (°C)</label><input id="coolingReturnTemp" type="number" step="any" placeholder="e.g. 12" /></div>
        </div>
        <button class="calc-btn" onclick="calcCooling()">Calculate cooling duty</button>
        <div id="coolingResult"></div>
      </div>
    </section>

    <section id="flow">
      <div class="card">
        <h2>Flow Rate Calculator</h2>
        <p class="note">Formula: Flow L/s = kW ÷ (4.187 × ΔT)</p>
        <div class="row">
          <div><label>Cooling load (kW)</label><input id="flowKw" type="number" step="any" placeholder="e.g. 250" /></div>
          <div><label>ΔT (°C)</label><input id="flowDeltaT" type="number" step="any" placeholder="e.g. 6" /></div>
        </div>
        <button class="calc-btn" onclick="calcFlow()">Calculate flow rate</button>
        <div id="flowResult"></div>
      </div>

      <div class="card">
        <h2>Metering Station / Orifice Plate Flow</h2>
        <p class="note">For commissioning set readings from a digital manometer. Select the metering station Kvs, enter differential pressure, and calculate flow. Formula used: Flow m³/h = Kvs × √Δp(bar).</p>

        <div class="row">
          <div>
            <label>Metering station / Kvs table</label>
            <select id="meteringStation" onchange="updateMeteringKvs()"></select>
          </div>
          <div>
            <label>Kvs</label>
            <input id="meteringKvs" type="number" step="any" placeholder="Select or enter Kvs" />
          </div>
          <div>
            <label>Pressure unit</label>
            <select id="meteringDpUnit">
              <option value="kPa" selected>kPa</option>
              <option value="mbar">mbar</option>
              <option value="bar">bar</option>
              <option value="Pa">Pa</option>
              <option value="psi">psi</option>
            </select>
          </div>
          <div>
            <label>Differential pressure</label>
            <input id="meteringDp" type="number" step="any" placeholder="e.g. 10" />
          </div>
          <div>
            <label>Output preference</label>
            <select id="meteringOutputUnit">
              <option value="Ls" selected>L/s</option>
              <option value="m3h">m³/h</option>
              <option value="Lmin">L/min</option>
            </select>
          </div>
        </div>

        <button class="calc-btn" onclick="calcMeteringFlow()">Calculate metered flow</button>
        <div id="meteringResult"></div>
      </div>
    </section>

    <section id="pipe">
      <div class="card">
        <h2>Pipe Sizing Tool</h2>
        <p class="note">Estimates internal pipe diameter from flow and velocity.</p>
        <div class="row">
          <div><label>Flow rate (L/s)</label><input id="pipeFlow" type="number" step="any" placeholder="e.g. 12.5" /></div>
          <div><label>Design velocity (m/s)</label><input id="pipeVelocity" type="number" step="any" value="1.5" /></div>
        </div>
        <button class="calc-btn" onclick="calcPipe()">Calculate pipe size</button>
        <div id="pipeResult"></div>
      </div>
    </section>

    <section id="pump">
      <div class="card">
        <h2>Pump Power Calculator</h2>
        <p class="note">Estimates absorbed pump power from flow, pressure and efficiency.</p>
        <div class="row">
          <div><label>Flow rate (L/s)</label><input id="pumpFlow" type="number" step="any" placeholder="e.g. 12.5" /></div>
          <div><label>Pressure / head (kPa)</label><input id="pumpPressure" type="number" step="any" placeholder="e.g. 120" /></div>
          <div><label>Pump efficiency (%)</label><input id="pumpEfficiency" type="number" step="any" value="70" /></div>
        </div>
        <button class="calc-btn" onclick="calcPump()">Calculate pump power</button>
        <div id="pumpResult"></div>
      </div>

      <div class="card">
        <h2>Pump / System Curve Estimator</h2>
        <p class="note">Estimated curve only. Proper pump curves are specific to pump model, impeller size, speed and fluid. This is for field sense-checking, not manufacturer selection.</p>

        <div class="row">
          <div>
            <label>Design flow (L/s)</label>
            <input id="curveFlow" type="number" step="any" placeholder="e.g. 12.5" />
          </div>
          <div>
            <label>Design head / pressure (kPa)</label>
            <input id="curveHead" type="number" step="any" placeholder="e.g. 120" />
          </div>
          <div>
            <label>Shut-off head (% of design)</label>
            <input id="curveShutoffPercent" type="number" step="any" value="140" />
          </div>
        </div>

        <button class="calc-btn" onclick="plotPumpCurve()">Plot estimated curve</button>

        <canvas id="pumpCurveCanvas" width="760" height="420" style="width:100%; max-width:100%; margin-top:16px; background:#ffffff; border:1px solid var(--border); border-radius:14px;"></canvas>
        <div id="pumpCurveResult"></div>
      </div>
    </section>

    <section id="glycol">
      <div class="card">
        <h2>Glycol Correction Tool</h2>
        <p class="note">Rough field estimate only. Manufacturer data wins every time.</p>
        <div class="row">
          <div><label>Water-based duty (kW)</label><input id="glycolKw" type="number" step="any" placeholder="e.g. 250" /></div>
          <div><label>Glycol concentration (%)</label><input id="glycolPercent" type="number" step="any" value="25" /></div>
        </div>
        <button class="calc-btn" onclick="calcGlycol()">Calculate corrected duty</button>
        <div id="glycolResult"></div>
      </div>
    </section>

    <section id="converter">
      <div class="card">
        <h2>Length / Size Converter</h2>
        <p class="note">Common site length units.</p>
        <div class="row">
          <div><label>Value</label><input id="lengthValue" type="number" step="any" placeholder="e.g. 1500" /></div>
          <div><label>From</label><select id="lengthFrom"></select></div>
          <div><label>To</label><select id="lengthTo"></select></div>
        </div>
        <button class="calc-btn" onclick="convertUnit('length')">Convert length</button>
        <div id="lengthResult"></div>
      </div>

      <div class="card">
        <h2>Weight Converter</h2>
        <p class="note">Mass/weight units used on kit, deliveries and lifting info.</p>
        <div class="row">
          <div><label>Value</label><input id="weightValue" type="number" step="any" placeholder="e.g. 250" /></div>
          <div><label>From</label><select id="weightFrom"></select></div>
          <div><label>To</label><select id="weightTo"></select></div>
        </div>
        <button class="calc-btn" onclick="convertUnit('weight')">Convert weight</button>
        <div id="weightResult"></div>
      </div>

      <div class="card">
        <h2>Power Converter</h2>
        <p class="note">Useful for plant, motors, heat load and imperial nonsense that refuses to die.</p>
        <div class="row">
          <div><label>Value</label><input id="powerValue" type="number" step="any" placeholder="e.g. 250" /></div>
          <div><label>From</label><select id="powerFrom"></select></div>
          <div><label>To</label><select id="powerTo"></select></div>
        </div>
        <button class="calc-btn" onclick="convertUnit('power')">Convert power</button>
        <div id="powerResult"></div>
      </div>

      <div class="card">
        <h2>Speed Converter</h2>
        <p class="note">For velocities, air speeds, water speeds and general unit misery.</p>
        <div class="row">
          <div><label>Value</label><input id="speedValue" type="number" step="any" placeholder="e.g. 1.5" /></div>
          <div><label>From</label><select id="speedFrom"></select></div>
          <div><label>To</label><select id="speedTo"></select></div>
        </div>
        <button class="calc-btn" onclick="convertUnit('speed')">Convert speed</button>
        <div id="speedResult"></div>
      </div>

      <div class="card">
        <h2>Fluid / Volume Converter</h2>
        <p class="note">Volume units for fluids, tanks and dosing checks.</p>
        <div class="row">
          <div><label>Value</label><input id="volumeValue" type="number" step="any" placeholder="e.g. 500" /></div>
          <div><label>From</label><select id="volumeFrom"></select></div>
          <div><label>To</label><select id="volumeTo"></select></div>
        </div>
        <button class="calc-btn" onclick="convertUnit('volume')">Convert fluid volume</button>
        <div id="volumeResult"></div>
      </div>

      <div class="card">
        <h2>Fluid Flow Converter</h2>
        <p class="note">Flow units for commissioning sheets, meters and pumps.</p>
        <div class="row">
          <div><label>Value</label><input id="flowrateValue" type="number" step="any" placeholder="e.g. 12.5" /></div>
          <div><label>From</label><select id="flowrateFrom"></select></div>
          <div><label>To</label><select id="flowrateTo"></select></div>
        </div>
        <button class="calc-btn" onclick="convertUnit('flowrate')">Convert fluid flow</button>
        <div id="flowrateResult"></div>
      </div>

      <div class="card">
        <h2>Pressure Converter</h2>
        <p class="note">Convert between bar, kPa, Pa, MPa, psi, atm, Torr and mmHg.</p>
        <div class="row">
          <div><label>Value</label><input id="pressureValue" type="number" step="any" placeholder="e.g. 3" /></div>
          <div><label>From</label><select id="pressureFrom"></select></div>
          <div><label>To</label><select id="pressureTo"></select></div>
        </div>
        <button class="calc-btn" onclick="convertUnit('pressure')">Convert pressure</button>
        <div id="pressureResult"></div>
      </div>

      <div class="card">
        <h2>Refrigerant Pressure / Temperature Slider</h2>
        <p class="note">Field reference only. Use calibrated gauges and the refrigerant manufacturer's pressure-temperature chart for final work. R407C has glide, so this gives a broad guide, not gospel.</p>

        <div class="row">
          <div>
            <label>Refrigerant</label>
            <select id="refrigerant" onchange="updateRefrigerantSlider()">
              <option value="R134a">R134a</option>
              <option value="R410A">R410A</option>
              <option value="R32">R32</option>
              <option value="R407C">R407C</option>
              <option value="R404A">R404A</option>
              <option value="R22">R22</option>
              <option value="R1234yf">R1234yf</option>
              <option value="R1234ze">R1234ze</option>
              <option value="R513A">R513A</option>
            </select>
          </div>
          <div>
            <label>Pressure type</label>
            <select id="pressureMode" onchange="updateRefrigerantSlider()">
              <option value="gauge">Gauge pressure</option>
              <option value="absolute">Absolute pressure</option>
            </select>
          </div>
          <div>
            <label>Pressure unit</label>
            <select id="refPressureUnit" onchange="updateRefrigerantSlider()">
              <option value="bar">bar</option>
              <option value="kPa">kPa</option>
              <option value="psi">psi</option>
            </select>
          </div>
        </div>

        <label>Pressure: <span id="refPressureLabel"></span></label>
        <input id="refPressureSlider" type="range" min="0" max="40" step="0.1" value="5" oninput="updateRefrigerantSlider()" />

        <div id="refrigerantResult"></div>
      </div>
    </section>


    <section id="cable">
      <div class="card">
        <h2>Cable Sizing Helper</h2>
        <p class="note">Basic site estimator only. Final cable sizing must be checked against BS 7671, installation method, grouping, ambient temperature, protective device, Zs, fault current, manufacturer data and local design rules. Boring, yes. Also how buildings avoid becoming toaster ovens.</p>

        <div class="row">
          <div>
            <label>Supply</label>
            <select id="cableSupply">
              <option value="single">Single phase</option>
              <option value="three" selected>Three phase</option>
            </select>
          </div>
          <div>
            <label>Load type</label>
            <select id="cableLoadType">
              <option value="kw" selected>kW</option>
              <option value="amps">Amps</option>
            </select>
          </div>
          <div>
            <label>Load value</label>
            <input id="cableLoad" type="number" step="any" placeholder="e.g. 45" />
          </div>
          <div>
            <label>Voltage (V)</label>
            <input id="cableVoltage" type="number" step="any" value="400" />
          </div>
          <div>
            <label>Power factor</label>
            <input id="cablePowerFactor" type="number" step="any" value="0.85" />
          </div>
          <div>
            <label>Cable length (m)</label>
            <input id="cableLength" type="number" step="any" placeholder="e.g. 35" />
          </div>
          <div>
            <label>Max volt drop (%)</label>
            <input id="cableVoltDropPercent" type="number" step="any" value="5" />
          </div>
          <div>
            <label>Correction / derating factor</label>
            <input id="cableDerating" type="number" step="any" value="1" />
          </div>
        </div>

        <button class="calc-btn" onclick="calcCable()">Estimate cable size</button>
        <div id="cableResult"></div>
      </div>

      <div class="card">
        <h2>Cable Sizing Notes</h2>
        <div class="guide-item">
          <h3>What this checks</h3>
          <p class="note">Design current, rough current carrying capacity, and voltage drop. It is a quick filter, not a certified design.</p>
        </div>
        <div class="guide-item">
          <h3>What still needs checking</h3>
          <p class="note">Installation method, cable type, ambient temperature, grouping, thermal insulation, protective device, disconnection time, Zs, short-circuit withstand, volt drop, harmonics, motor starting current, and manufacturer data.</p>
        </div>
        <div class="guide-item">
          <h3>Rule of thumb</h3>
          <p class="note">If this app suggests a size, treat it as a starting point. Then check the actual tables properly, because electricity does not care about confidence.</p>
        </div>
      </div>
    </section>

    
<section id="guide">
  <div class="card">
    <h2>Field Guide / How to Use This App Properly</h2>

    <div class="guide-item">
      <h3>Cooling Calculations</h3>
      <p class="note">kW = Flow × 4.187 × ΔT. Always use stable readings. Bad sensors = bad answers.</p>
    </div>

    <div class="guide-item">
      <h3>Flow Calculations</h3>
      <p class="note">Reverse calcs assume accurate ΔT. Low ΔT = high flow = usually a system issue.</p>
    </div>

    <div class="guide-item">
      <h3>Metering Stations / Orifice Plates</h3>
      <p class="note">Flow = Kvs × √Δp. Use correct Kvs for the exact valve insert. Check DP range — too low = inaccurate, too high = outside design.</p>
    </div>

    <div class="guide-item">
      <h3>Pipe Sizing</h3>
      <p class="note">Velocity is only a starting point. Always check pressure drop and noise limits.</p>
    </div>

    <div class="guide-item">
      <h3>Pump Calculations</h3>
      <p class="note">Pump power is estimated. Always verify against pump curves and duty points.</p>
    </div>

    <div class="guide-item">
      <h3>Pump Curve Tool</h3>
      <p class="note">This plots an estimated curve using H ∝ Q². Good for site checks, not for design sign-off.</p>
    </div>

    <div class="guide-item">
      <h3>Glycol</h3>
      <p class="note">Reduces performance and increases pressure drop. Always use manufacturer data for final design.</p>
    </div>

    <div class="guide-item">
      <h3>Converters</h3>
      <p class="note">Useful for site work but always sanity check units — especially flow and pressure.</p>
    </div>

    <div class="guide-item">
      <h3>Refrigerant Slider</h3>
      <p class="note">Approximate saturation temps only. Real systems need proper pressure-temperature charts.</p>
    </div>

    <div class="guide-item">
      <h3>Cable Sizing</h3>
      <p class="note">This is a rough estimator. Final sizing must follow BS 7671, including volt drop, Zs, protection and installation method.</p>
    </div>

    <div class="guide-item">
      <h3>Golden Rule</h3>
      <p class="note">This app helps you think faster. It does not replace proper engineering checks. If it looks wrong, it probably is.</p>
    </div>

  </div>
</section>

  </main>

  <footer>
    HVAC Toolkit V9 · Field estimate tool, not a replacement for proper design checks.
  </footer>

  <script>
    const unitData = {
      length: {
        resultId: "lengthResult",
        base: "m",
        units: {
          mm: { label: "millimetres (mm)", factor: 0.001 },
          cm: { label: "centimetres (cm)", factor: 0.01 },
          m: { label: "metres (m)", factor: 1 },
          km: { label: "kilometres (km)", factor: 1000 },
          in: { label: "inches (in)", factor: 0.0254 },
          ft: { label: "feet (ft)", factor: 0.3048 },
          yd: { label: "yards (yd)", factor: 0.9144 },
          mi: { label: "miles (mi)", factor: 1609.344 }
        },
        defaults: ["mm", "m"]
      },
      weight: {
        resultId: "weightResult",
        base: "kg",
        units: {
          mg: { label: "milligrams (mg)", factor: 0.000001 },
          g: { label: "grams (g)", factor: 0.001 },
          kg: { label: "kilograms (kg)", factor: 1 },
          t: { label: "tonnes (t)", factor: 1000 },
          lb: { label: "pounds (lb)", factor: 0.45359237 },
          oz: { label: "ounces (oz)", factor: 0.028349523125 },
          st: { label: "stone (st)", factor: 6.35029318 }
        },
        defaults: ["kg", "lb"]
      },
      power: {
        resultId: "powerResult",
        base: "W",
        units: {
          W: { label: "watts (W)", factor: 1 },
          kW: { label: "kilowatts (kW)", factor: 1000 },
          MW: { label: "megawatts (MW)", factor: 1000000 },
          hp: { label: "horsepower mechanical (hp)", factor: 745.699872 },
          bhp: { label: "brake horsepower (bhp)", factor: 745.699872 },
          BTUh: { label: "BTU per hour (BTU/h)", factor: 0.29307107 },
          TR: { label: "tons of refrigeration (TR)", factor: 3516.852842 }
        },
        defaults: ["kW", "BTUh"]
      },
      speed: {
        resultId: "speedResult",
        base: "m/s",
        units: {
          mps: { label: "metres per second (m/s)", factor: 1 },
          fpm: { label: "feet per minute (ft/min)", factor: 0.00508 },
          fps: { label: "feet per second (ft/s)", factor: 0.3048 },
          kmh: { label: "kilometres per hour (km/h)", factor: 0.2777777778 },
          mph: { label: "miles per hour (mph)", factor: 0.44704 }
        },
        defaults: ["mps", "fpm"]
      },
      volume: {
        resultId: "volumeResult",
        base: "L",
        units: {
          mL: { label: "millilitres (mL)", factor: 0.001 },
          L: { label: "litres (L)", factor: 1 },
          m3: { label: "cubic metres (m³)", factor: 1000 },
          cm3: { label: "cubic centimetres (cm³)", factor: 0.001 },
          ft3: { label: "cubic feet (ft³)", factor: 28.316846592 },
          galUK: { label: "UK gallons (gal)", factor: 4.54609 },
          galUS: { label: "US gallons (gal)", factor: 3.785411784 }
        },
        defaults: ["L", "m3"]
      },
      flowrate: {
        resultId: "flowrateResult",
        base: "L/s",
        units: {
          Ls: { label: "litres per second (L/s)", factor: 1 },
          Lmin: { label: "litres per minute (L/min)", factor: 1 / 60 },
          Lh: { label: "litres per hour (L/h)", factor: 1 / 3600 },
          m3s: { label: "cubic metres per second (m³/s)", factor: 1000 },
          m3h: { label: "cubic metres per hour (m³/h)", factor: 1000 / 3600 },
          gpmUK: { label: "UK gallons per minute (gpm)", factor: 4.54609 / 60 },
          gpmUS: { label: "US gallons per minute (gpm)", factor: 3.785411784 / 60 }
        },
        defaults: ["Ls", "m3h"]
      },
      pressure: {
        resultId: "pressureResult",
        base: "Pa",
        units: {
          Pa: { label: "pascals (Pa)", factor: 1 },
          kPa: { label: "kilopascals (kPa)", factor: 1000 },
          MPa: { label: "megapascals (MPa)", factor: 1000000 },
          bar: { label: "bar (bar)", factor: 100000 },
          mbar: { label: "millibar (mbar)", factor: 100 },
          psi: { label: "pounds per square inch (psi)", factor: 6894.757293168 },
          atm: { label: "atmospheres (atm)", factor: 101325 },
          Torr: { label: "Torr (Torr)", factor: 133.322368421 },
          mmHg: { label: "millimetres of mercury (mmHg)", factor: 133.322387415 }
        },
        defaults: ["bar", "psi"]
      }
    };

    function showTab(id, btn) {
      document.querySelectorAll("section").forEach(s => s.classList.remove("active"));
      document.querySelectorAll("nav button").forEach(b => b.classList.remove("active"));
      document.getElementById(id).classList.add("active");
      btn.classList.add("active");
    }

    function num(id) {
      const value = parseFloat(document.getElementById(id).value);
      return Number.isFinite(value) ? value : null;
    }

    function cleanNumber(value) {
      if (Math.abs(value) >= 1000000 || (Math.abs(value) > 0 && Math.abs(value) < 0.001)) {
        return value.toExponential(6).replace(/\.?0+e/, "e");
      }
      return value.toFixed(6).replace(/\.?0+$/, "");
    }

    function unitShort(unit) {
      const match = unit.label.match(/\((.*?)\)/);
      return match ? match[1] : unit.label;
    }

    function output(id, value, note, level = "") {
      document.getElementById(id).innerHTML = `
        <div class="result">
          <strong class="${level}">${value}</strong>
          <div class="note">${note}</div>
        </div>
      `;
    }

    function fillUnitDropdowns() {
      for (const category in unitData) {
        const data = unitData[category];
        const from = document.getElementById(`${category}From`);
        const to = document.getElementById(`${category}To`);

        if (!from || !to) continue;

        Object.entries(data.units).forEach(([key, item]) => {
          const optFrom = document.createElement("option");
          optFrom.value = key;
          optFrom.textContent = item.label;
          from.appendChild(optFrom);

          const optTo = document.createElement("option");
          optTo.value = key;
          optTo.textContent = item.label;
          to.appendChild(optTo);
        });

        from.value = data.defaults[0];
        to.value = data.defaults[1];
      }
    }

    function convertUnit(category) {
      const data = unitData[category];
      const value = num(`${category}Value`);
      const fromKey = document.getElementById(`${category}From`).value;
      const toKey = document.getElementById(`${category}To`).value;

      if (value === null) {
        output(data.resultId, "Check input", "Enter a value to convert.", "bad");
        return;
      }

      const fromUnit = data.units[fromKey];
      const toUnit = data.units[toKey];
      const baseValue = value * fromUnit.factor;
      const converted = baseValue / toUnit.factor;

      output(
        data.resultId,
        `${cleanNumber(converted)} ${unitShort(toUnit)}`,
        `${cleanNumber(value)} ${unitShort(fromUnit)} = ${cleanNumber(converted)} ${unitShort(toUnit)}`
      );
    }

    function calcCooling() {
      const flow = num("coolingFlow");
      const ft = num("coolingFlowTemp");
      const rt = num("coolingReturnTemp");

      if (flow === null || ft === null || rt === null) {
        output("coolingResult", "Check inputs", "Enter flow rate, flow temperature and return temperature.", "bad");
        return;
      }

      const dt = rt - ft;
      const kw = flow * 4.187 * dt;
      const level = dt < 3 ? "warning" : "";
      const note = `ΔT = ${dt.toFixed(2)}°C. ${
        dt < 3
          ? "Low ΔT. Check flow rate, valve positions, coil performance and sensor locations."
          : "ΔT looks usable for a basic site calculation."
      }`;

      output("coolingResult", `${kw.toFixed(2)} kW`, note, level);
    }

    function calcFlow() {
      const kw = num("flowKw");
      const dt = num("flowDeltaT");

      if (kw === null || dt === null || dt <= 0) {
        output("flowResult", "Check inputs", "Enter cooling load and a ΔT greater than zero.", "bad");
        return;
      }

      const flow = kw / (4.187 * dt);
      const level = dt < 3 ? "warning" : "";
      const note = dt < 3
        ? "Low ΔT gives high flow. Check design assumptions before believing this number like it came down from Mount Sinai."
        : "Flow calculated from cooling load and ΔT.";

      output("flowResult", `${flow.toFixed(2)} L/s`, note, level);
    }

    function calcPipe() {
      const flow = num("pipeFlow");
      const velocity = num("pipeVelocity");

      if (flow === null || velocity === null || velocity <= 0) {
        output("pipeResult", "Check inputs", "Enter flow and design velocity greater than zero.", "bad");
        return;
      }

      const m3s = flow / 1000;
      const diameterM = Math.sqrt((4 * m3s) / (Math.PI * velocity));
      const diameterMm = diameterM * 1000;

      output(
        "pipeResult",
        `${diameterMm.toFixed(1)} mm internal diameter`,
        "Select the nearest practical pipe size above this and check pressure drop."
      );
    }

    function calcPump() {
      const flow = num("pumpFlow");
      const pressure = num("pumpPressure");
      const efficiency = num("pumpEfficiency");

      if (flow === null || pressure === null || efficiency === null || efficiency <= 0) {
        output("pumpResult", "Check inputs", "Enter flow, pressure and pump efficiency.", "bad");
        return;
      }

      const m3s = flow / 1000;
      const pa = pressure * 1000;
      const kw = (m3s * pa) / (efficiency / 100) / 1000;

      output(
        "pumpResult",
        `${kw.toFixed(2)} kW absorbed power`,
        "Estimated hydraulic absorbed power. Motor selection still needs pump curve and duty point checks."
      );
    }

    function calcGlycol() {
      const kw = num("glycolKw");
      const glycol = num("glycolPercent");

      if (kw === null || glycol === null || glycol < 0 || glycol > 60) {
        output("glycolResult", "Check inputs", "Enter duty and glycol percentage between 0 and 60.", "bad");
        return;
      }

      const correction = 1 - (glycol * 0.004);
      const corrected = kw * correction;

      output(
        "glycolResult",
        `${corrected.toFixed(2)} kW corrected estimate`,
        `Rough correction factor applied: ${correction.toFixed(3)}. Use manufacturer glycol tables for proper selection.`
      );
    }


    const refrigerantTables = {
      R134a: [
        [-30, 0.84], [-20, 1.33], [-10, 2.01], [0, 2.93], [10, 4.15],
        [20, 5.72], [30, 7.70], [40, 10.17], [50, 13.18], [60, 16.82]
      ],
      R410A: [
        [-30, 2.72], [-20, 4.00], [-10, 5.68], [0, 7.86], [10, 10.63],
        [20, 14.05], [30, 18.30], [40, 23.50], [50, 29.75], [60, 37.20]
      ],
      R32: [
        [-30, 2.69], [-20, 4.04], [-10, 5.79], [0, 8.06], [10, 10.95],
        [20, 14.53], [30, 18.91], [40, 24.22], [50, 30.58], [60, 38.14]
      ],
      R407C: [
        [-30, 2.10], [-20, 3.25], [-10, 4.78], [0, 6.77], [10, 9.28],
        [20, 12.42], [30, 16.30], [40, 21.00], [50, 26.62], [60, 33.25]
      ],
      R404A: [
        [-30, 2.40], [-20, 3.65], [-10, 5.30], [0, 7.45], [10, 10.20],
        [20, 13.66], [30, 17.95], [40, 23.20], [50, 29.55], [60, 37.15]
      ],
      R22: [
        [-30, 1.20], [-20, 1.90], [-10, 2.90], [0, 4.10], [10, 5.70],
        [20, 7.70], [30, 10.20], [40, 13.20], [50, 16.80], [60, 21.10]
      ],
      R1234yf: [
        [-30, 0.75], [-20, 1.20], [-10, 1.85], [0, 2.70], [10, 3.85],
        [20, 5.30], [30, 7.10], [40, 9.30], [50, 12.00], [60, 15.20]
      ],
      R1234ze: [
        [-30, 0.65], [-20, 1.05], [-10, 1.60], [0, 2.30], [10, 3.25],
        [20, 4.45], [30, 5.95], [40, 7.80], [50, 10.00], [60, 12.60]
      ],
      R513A: [
        [-30, 0.95], [-20, 1.50], [-10, 2.25], [0, 3.20], [10, 4.50],
        [20, 6.10], [30, 8.10], [40, 10.60], [50, 13.70], [60, 17.40]
      ]
    };

    function interpolateTempFromAbsBar(refrigerant, absBar) {
      const table = refrigerantTables[refrigerant];
      if (absBar <= table[0][1]) return { temp: table[0][0], outside: true };
      if (absBar >= table[table.length - 1][1]) return { temp: table[table.length - 1][0], outside: true };

      for (let i = 0; i < table.length - 1; i++) {
        const [t1, p1] = table[i];
        const [t2, p2] = table[i + 1];

        if (absBar >= p1 && absBar <= p2) {
          const ratio = (absBar - p1) / (p2 - p1);
          return { temp: t1 + ratio * (t2 - t1), outside: false };
        }
      }

      return { temp: null, outside: true };
    }

    function barToSelectedUnit(bar, unit) {
      if (unit === "bar") return bar;
      if (unit === "kPa") return bar * 100;
      if (unit === "psi") return bar * 14.5037738;
      return bar;
    }

    function selectedUnitToBar(value, unit) {
      if (unit === "bar") return value;
      if (unit === "kPa") return value / 100;
      if (unit === "psi") return value / 14.5037738;
      return value;
    }

    function updateRefrigerantSlider() {
      const refrigerant = document.getElementById("refrigerant").value;
      const mode = document.getElementById("pressureMode").value;
      const unit = document.getElementById("refPressureUnit").value;
      const slider = document.getElementById("refPressureSlider");
      const label = document.getElementById("refPressureLabel");

      const table = refrigerantTables[refrigerant];
      const minAbsBar = table[0][1];
      const maxAbsBar = table[table.length - 1][1];

      const minBar = mode === "gauge" ? Math.max(0, minAbsBar - 1.01325) : minAbsBar;
      const maxBar = mode === "gauge" ? maxAbsBar - 1.01325 : maxAbsBar;

      const minUnit = barToSelectedUnit(minBar, unit);
      const maxUnit = barToSelectedUnit(maxBar, unit);

      if (Number(slider.min) !== Number(minUnit.toFixed(2)) || Number(slider.max) !== Number(maxUnit.toFixed(2))) {
        slider.min = minUnit.toFixed(2);
        slider.max = maxUnit.toFixed(2);
        slider.value = Math.min(Math.max(Number(slider.value), Number(slider.min)), Number(slider.max));
      }

      const shownPressure = Number(slider.value);
      label.textContent = `${cleanNumber(shownPressure)} ${unit} ${mode}`;

      const pressureBar = selectedUnitToBar(shownPressure, unit);
      const absBar = mode === "gauge" ? pressureBar + 1.01325 : pressureBar;
      const gaugeBar = absBar - 1.01325;
      const tempInfo = interpolateTempFromAbsBar(refrigerant, absBar);

      const note = `${cleanNumber(absBar)} bar absolute · ${cleanNumber(gaugeBar)} bar gauge · ${cleanNumber(absBar * 14.5037738)} psia. ${
        tempInfo.outside ? "Pressure is at the edge of the built-in reference range." : "Approximate saturated temperature from built-in reference table."
      }`;

      output(
        "refrigerantResult",
        `${refrigerant}: approx ${cleanNumber(tempInfo.temp)} °C saturation`,
        note,
        tempInfo.outside ? "warning" : ""
      );
    }




    const meteringStations = [
      { label: "Custom Kvs - enter manually", kvs: "" },

      // BOSS 903 / 900S / 900SC / 901S Venturi FODRV, Kvs m³/h
      { label: "BOSS Venturi DN15 Ultra Low Flow - Kvs 0.163", kvs: 0.163 },
      { label: "BOSS Venturi DN15 Low Flow - Kvs 0.359", kvs: 0.359 },
      { label: "BOSS Venturi DN15 Standard Flow - Kvs 0.746", kvs: 0.746 },
      { label: "BOSS Venturi DN15 High Flow - Kvs 1.56", kvs: 1.56 },
      { label: "BOSS Venturi DN20 Low Flow - Kvs 0.746", kvs: 0.746 },
      { label: "BOSS Venturi DN20 Standard Flow - Kvs 1.56", kvs: 1.56 },
      { label: "BOSS Venturi DN20 High Flow - Kvs 2.95", kvs: 2.95 },
      { label: "BOSS Venturi DN25/28 Standard Flow - Kvs 2.95", kvs: 2.95 },
      { label: "BOSS Venturi DN25/28 High Flow - Kvs 6.01", kvs: 6.01 },
      { label: "BOSS Venturi DN32/35 High Flow - Kvs 6.01", kvs: 6.01 },
      { label: "BOSS Venturi DN40/42 High Flow - Kvs 9.2", kvs: 9.2 },
      { label: "BOSS Venturi DN50/54 High Flow - Kvs 17.1", kvs: 17.1 },

      // Hattersley / FutureFlow common commissioning values, Kvs m³/h
      { label: "Hattersley Fig 1000 DN15 - Kvs 1.943", kvs: 1.943 },
      { label: "Hattersley Fig 1000 DN22 - Kvs 4.181", kvs: 4.181 },
      { label: "Hattersley Fig 1000 DN28 - Kvs 7.46", kvs: 7.46 },
      { label: "Hattersley Fig 1000 DN32 - Kvs 15.33", kvs: 15.33 },
      { label: "Hattersley Fig 1000 DN40 - Kvs 23.06", kvs: 23.06 },
      { label: "Hattersley Fig 1000 DN50 - Kvs 47.7", kvs: 47.7 },

      { label: "Hattersley Fig 1732 1/2 in - Kvs 1.943", kvs: 1.943 },
      { label: "Hattersley Fig 1732 3/4 in - Kvs 4.181", kvs: 4.181 },
      { label: "Hattersley Fig 1732 1 in - Kvs 7.46", kvs: 7.46 },
      { label: "Hattersley Fig 1732 1 1/4 in - Kvs 15.33", kvs: 15.33 },
      { label: "Hattersley Fig 1732 1 1/2 in - Kvs 23.06", kvs: 23.06 },
      { label: "Hattersley Fig 1732 2 in - Kvs 47.7", kvs: 47.7 },

      { label: "Hattersley Fig 1732M 1/2 in - Kvs 1.003", kvs: 1.003 },
      { label: "Hattersley Fig 1732L 1/2 in - Kvs 0.506", kvs: 0.506 },
      { label: "Hattersley Fig 1732C 1/2 in - Kvs 2.037", kvs: 2.037 },
      { label: "Hattersley Fig 1732C 3/4 in - Kvs 4.457", kvs: 4.457 },
      { label: "Hattersley Fig 1732MC 1/2 in - Kvs 1.029", kvs: 1.029 },
      { label: "Hattersley Fig 1732LC 1/2 in - Kvs 0.511", kvs: 0.511 }
    ];

    function fillMeteringStations() {
      const select = document.getElementById("meteringStation");
      if (!select) return;
      meteringStations.forEach((item, index) => {
        const option = document.createElement("option");
        option.value = index;
        option.textContent = item.label;
        select.appendChild(option);
      });
      updateMeteringKvs();
    }

    function updateMeteringKvs() {
      const select = document.getElementById("meteringStation");
      const input = document.getElementById("meteringKvs");
      if (!select || !input) return;
      const item = meteringStations[Number(select.value)];
      input.value = item.kvs;
      input.readOnly = item.kvs !== "";
    }

    function dpToBar(value, unit) {
      if (unit === "bar") return value;
      if (unit === "kPa") return value / 100;
      if (unit === "mbar") return value / 1000;
      if (unit === "Pa") return value / 100000;
      if (unit === "psi") return value * 0.0689475729;
      return value / 100;
    }

    function calcMeteringFlow() {
      const kvs = num("meteringKvs");
      const dp = num("meteringDp");
      const dpUnit = document.getElementById("meteringDpUnit").value;
      const outUnit = document.getElementById("meteringOutputUnit").value;

      if (kvs === null || dp === null || kvs <= 0 || dp <= 0) {
        output("meteringResult", "Check inputs", "Select/enter a Kvs and enter a differential pressure greater than zero.", "bad");
        return;
      }

      const dpBar = dpToBar(dp, dpUnit);
      const flowM3h = kvs * Math.sqrt(dpBar);
      const flowLs = flowM3h / 3.6;
      const flowLmin = flowM3h * 1000 / 60;

      let shown;
      if (outUnit === "m3h") shown = `${cleanNumber(flowM3h)} m³/h`;
      else if (outUnit === "Lmin") shown = `${cleanNumber(flowLmin)} L/min`;
      else shown = `${cleanNumber(flowLs)} L/s`;

      let warning = "";
      const dpKpa = dpBar * 100;
      if (dpKpa < 3) warning = " DP is low, so accuracy may be poor unless it is an ultra-low-flow station.";
      if (dpKpa > 60) warning = " DP is high for many commissioning stations. Check the valve/station range.";

      output(
        "meteringResult",
        shown,
        `Kvs ${kvs}. Δp ${cleanNumber(dpBar)} bar (${cleanNumber(dpKpa)} kPa). Also: ${cleanNumber(flowM3h)} m³/h · ${cleanNumber(flowLs)} L/s · ${cleanNumber(flowLmin)} L/min.${warning}`
      );
    }

    const cableTablePVC3CoreCopper = [
      { size: 1.5, amps: 18, mvam: 29 },
      { size: 2.5, amps: 24, mvam: 18 },
      { size: 4, amps: 32, mvam: 11 },
      { size: 6, amps: 41, mvam: 7.3 },
      { size: 10, amps: 57, mvam: 4.4 },
      { size: 16, amps: 76, mvam: 2.8 },
      { size: 25, amps: 101, mvam: 1.75 },
      { size: 35, amps: 125, mvam: 1.25 },
      { size: 50, amps: 151, mvam: 0.93 },
      { size: 70, amps: 192, mvam: 0.63 },
      { size: 95, amps: 232, mvam: 0.46 },
      { size: 120, amps: 269, mvam: 0.37 },
      { size: 150, amps: 309, mvam: 0.30 },
      { size: 185, amps: 353, mvam: 0.25 },
      { size: 240, amps: 415, mvam: 0.19 }
    ];

    function calcCable() {
      const supply = document.getElementById("cableSupply").value;
      const loadType = document.getElementById("cableLoadType").value;
      const load = num("cableLoad");
      const voltage = num("cableVoltage");
      const pf = num("cablePowerFactor");
      const length = num("cableLength");
      const maxDropPercent = num("cableVoltDropPercent");
      const derating = num("cableDerating");

      if (load === null || voltage === null || pf === null || length === null || maxDropPercent === null || derating === null ||
          load <= 0 || voltage <= 0 || pf <= 0 || pf > 1 || length <= 0 || maxDropPercent <= 0 || derating <= 0) {
        output("cableResult", "Check inputs", "Enter valid load, voltage, power factor, cable length, volt drop limit and derating factor.", "bad");
        return;
      }

      let designCurrent;
      if (loadType === "amps") {
        designCurrent = load;
      } else if (supply === "three") {
        designCurrent = (load * 1000) / (Math.sqrt(3) * voltage * pf);
      } else {
        designCurrent = (load * 1000) / (voltage * pf);
      }

      const requiredCapacity = designCurrent / derating;
      const maxVoltDrop = voltage * (maxDropPercent / 100);

      let selected = null;
      let selectedDrop = null;

      for (const cable of cableTablePVC3CoreCopper) {
        const currentOk = cable.amps >= requiredCapacity;
        const vd = (cable.mvam * designCurrent * length) / 1000;
        const dropOk = vd <= maxVoltDrop;

        if (currentOk && dropOk) {
          selected = cable;
          selectedDrop = vd;
          break;
        }
      }

      if (!selected) {
        output(
          "cableResult",
          "No size found in simple table",
          `Design current: ${designCurrent.toFixed(1)} A. Required capacity after derating: ${requiredCapacity.toFixed(1)} A. Try a larger design/table range and check BS 7671 properly.`,
          "warning"
        );
        return;
      }

      const dropPercent = (selectedDrop / voltage) * 100;

      output(
        "cableResult",
        `Estimated minimum: ${selected.size} mm² copper`,
        `Design current: ${designCurrent.toFixed(1)} A. Required capacity after derating: ${requiredCapacity.toFixed(1)} A. Estimated volt drop: ${selectedDrop.toFixed(2)} V (${dropPercent.toFixed(2)}%). Based on a simplified copper multicore PVC-style table, so verify against the correct BS 7671 table and actual install conditions before signing anything with a pen like a lunatic.`
      );
    }

    function plotPumpCurve() {
      const designFlow = num("curveFlow");
      const designHead = num("curveHead");
      const shutoffPercent = num("curveShutoffPercent");

      if (designFlow === null || designHead === null || shutoffPercent === null || designFlow <= 0 || designHead <= 0 || shutoffPercent <= 100) {
        output("pumpCurveResult", "Check inputs", "Enter design flow, design head and shut-off head above 100%.", "bad");
        return;
      }

      const shutoffHead = designHead * (shutoffPercent / 100);
      const maxFlow = designFlow * 1.6;
      const maxHead = shutoffHead * 1.15;

      const canvas = document.getElementById("pumpCurveCanvas");
      const ctx = canvas.getContext("2d");
      const w = canvas.width;
      const h = canvas.height;
      const padL = 70;
      const padR = 24;
      const padT = 30;
      const padB = 60;
      const gw = w - padL - padR;
      const gh = h - padT - padB;

      ctx.clearRect(0, 0, w, h);
      ctx.fillStyle = "#ffffff";
      ctx.fillRect(0, 0, w, h);

      function x(flow) {
        return padL + (flow / maxFlow) * gw;
      }

      function y(head) {
        return padT + gh - (head / maxHead) * gh;
      }

      function drawLine(points, stroke, width) {
        ctx.beginPath();
        points.forEach((p, i) => {
          if (i === 0) ctx.moveTo(x(p.flow), y(p.head));
          else ctx.lineTo(x(p.flow), y(p.head));
        });
        ctx.strokeStyle = stroke;
        ctx.lineWidth = width;
        ctx.stroke();
      }

      // Grid
      ctx.strokeStyle = "#e5edf1";
      ctx.lineWidth = 1;
      ctx.fillStyle = "#5d6b78";
      ctx.font = "13px Arial";

      for (let i = 0; i <= 5; i++) {
        const flow = (maxFlow / 5) * i;
        const xx = x(flow);
        ctx.beginPath();
        ctx.moveTo(xx, padT);
        ctx.lineTo(xx, padT + gh);
        ctx.stroke();
        ctx.fillText(flow.toFixed(1), xx - 12, padT + gh + 24);

        const head = (maxHead / 5) * i;
        const yy = y(head);
        ctx.beginPath();
        ctx.moveTo(padL, yy);
        ctx.lineTo(padL + gw, yy);
        ctx.stroke();
        ctx.fillText(head.toFixed(0), 18, yy + 4);
      }

      // Axes
      ctx.strokeStyle = "#17212b";
      ctx.lineWidth = 2;
      ctx.beginPath();
      ctx.moveTo(padL, padT);
      ctx.lineTo(padL, padT + gh);
      ctx.lineTo(padL + gw, padT + gh);
      ctx.stroke();

      ctx.fillStyle = "#17212b";
      ctx.font = "15px Arial";
      ctx.fillText("Flow (L/s)", padL + gw / 2 - 35, h - 18);
      ctx.save();
      ctx.translate(18, padT + gh / 2 + 45);
      ctx.rotate(-Math.PI / 2);
      ctx.fillText("Head / Pressure (kPa)", 0, 0);
      ctx.restore();

      // Estimated pump curve: H = H0 - kQ², forced through design point
      const kPump = (shutoffHead - designHead) / (designFlow * designFlow);
      const pumpPoints = [];
      const systemPoints = [];

      // System curve through duty point: H = kQ²
      const kSystem = designHead / (designFlow * designFlow);

      for (let i = 0; i <= 80; i++) {
        const q = (maxFlow / 80) * i;
        const pumpH = Math.max(0, shutoffHead - kPump * q * q);
        const sysH = kSystem * q * q;
        pumpPoints.push({ flow: q, head: pumpH });
        systemPoints.push({ flow: q, head: sysH });
      }

      drawLine(pumpPoints, "#1f6f8b", 4);
      drawLine(systemPoints, "#8b5e1f", 4);

      // Duty point
      ctx.beginPath();
      ctx.arc(x(designFlow), y(designHead), 7, 0, Math.PI * 2);
      ctx.fillStyle = "#8b1f1f";
      ctx.fill();
      ctx.strokeStyle = "#ffffff";
      ctx.lineWidth = 2;
      ctx.stroke();

      // Labels
      ctx.fillStyle = "#1f6f8b";
      ctx.font = "bold 14px Arial";
      ctx.fillText("Estimated pump curve", x(maxFlow * 0.42), y(shutoffHead * 0.72));

      ctx.fillStyle = "#8b5e1f";
      ctx.fillText("System curve", x(maxFlow * 0.52), y(kSystem * Math.pow(maxFlow * 0.52, 2)) - 12);

      ctx.fillStyle = "#8b1f1f";
      ctx.fillText("Duty point", x(designFlow) + 10, y(designHead) - 10);

      output(
        "pumpCurveResult",
        `Duty point: ${designFlow.toFixed(2)} L/s @ ${designHead.toFixed(0)} kPa`,
        `Estimated shut-off head: ${shutoffHead.toFixed(0)} kPa. Pump curve uses H = H₀ - kQ². System curve uses H ∝ Q². Compare against the manufacturer curve before anyone starts acting clever.`
      );
    }

    fillUnitDropdowns();
    fillMeteringStations();
    updateRefrigerantSlider();
  </script>
</body>
</html>
